# energy-monitor 模块动态数据清单

## 模块结构说明

三个菜单页面共用同一套外壳 `EnergyStationPage.vue` + 三个不同的拓扑示意图组件：

| 菜单页面 | 页面文件 | 拓扑组件 | 系统 |
|---|---|---|---|
| 集中水冷系统 | `energy-management/centralized-water/index.vue` | `EnergyPlantSchematic.vue` | water |
| 集中风冷系统 | `energy-management/centralized-air/index.vue` | `AirCooledPlantSchematic.vue` | air |
| 分馆风冷系统 | `energy-management/branch-air/index.vue` | `DistributedAirCooledSchematic.vue` | distributed |

动态数据来源：`WebSocket 实时推送`（`energy-point-values`/`binding-value` 事件）+ 快照接口 `POST /api/energy-station/points`，点位定义在 `data/energyStationPoints.js`，设备档案字段在 `data/energyStationDevices.js`。

---

## 一、集中水冷系统页面

### 1. 拓扑图面板（EnergyPlantSchematic）

**群控公共参数**
- 加机判断延时 `control.addJudgeDelay` (min)
- 加机负荷设定 `control.addLoadSetpoint` (%)
- 减机负荷设定 `control.removeLoadSetpoint` (%)
- 加机温度偏差 `control.addTempDelta` (℃)
- 减机温度偏差 `control.removeTempDelta` (℃)
- 冷冻泵开延时 `control.chwPumpStartDelay` (min)
- 冷冻泵关延时 `control.chwPumpStopDelay` (min)
- 冷却泵开延时 `control.cwPumpStartDelay` (min)
- 冷却泵关延时 `control.cwPumpStopDelay` (min)

**冷机群控参数**
- 系统总启停 `control.systemEnabled`（已启动/已停止）
- 输出启动数量 `control.outputCount`
- 启动数量模式 `control.startMode`
- 强制设定数量 `control.forceCount`
- 冷机启动顺序 `control.startOrder`
- 冷机设定排序 `control.chillerOrder`

**环境参数**
- 室外温度 `station.outdoorTemp` (℃)
- 室外湿度 `station.outdoorHumidity` (%)
- 湿球温度 `station.wetBulbTemp` (℃)

**冷却塔（4台）**：运行/故障状态 `tower.{1-4}.running/fault`、频率 `tower.{n}.frequency` (Hz)、冷却水温度 `loop.cwSupplyTemp` (℃)

**集水器/分水器**：回水压力 `loop.chwReturnPressure` (MPa)、回水温度 `station.returnTemp` (℃)、供水压力 `loop.chwSupplyPressure` (MPa)、供水温度 `station.supplyTemp` (℃)

**全程水处理器**：冷冻侧 `treatment.chilledRunning/chilledFault`、冷却侧 `treatment.coolingRunning/coolingFault`

**加药装置**：运行状态 `dosing.running`、故障 `dosing.fault`

**冷冻水泵（3台）**：运行/故障 `chwPump.{1-3}.running/fault`、频率 `chwPump.{n}.frequency` (Hz)

**冷水机组（3台）**：运行/故障 `chiller.{1-3}.running/fault`、累计运行 `chiller.{n}.hours` (hr)、实时负载 `chiller.{n}.load` (%)、输入功率 `chiller.{n}.power` (kW)

**冷却水泵（3台）**：运行/故障 `cwPump.{1-3}.running/fault`、频率 `cwPump.{n}.frequency` (Hz)、冷却水压力 `loop.cwPressure` (MPa)

**补水系统**：软化水装置 `makeup.softenerRunning`、补水箱液位 `makeup.tankLevel` (%)、定压补水泵 `makeup.pumpRunning`、补水压力 `makeup.pressure` (MPa)

**冷却塔群控参数**：逼近度设定值 `towerControl.approachSetpoint`、设定温度高/低限 `highTempLimit/lowTempLimit` (℃)、加/减塔延时 `addDelay/removeDelay` (min)、冷却塔高/低频 `highFrequency/lowFrequency` (Hz)

**数据芯片（chips）**：供水压力 P、供水温度 T、系统流量 `loop.chwFlow` (m³/h)、冷却回水温度 `loop.cwReturnTemp`、冷却水压力 P、集水盘液位 `tower.basinLevel` (m)

### 2. 侧栏（外壳）
- 活动告警数 `station.alarmCount`
- 选中机组详情：实时负载率 `chiller.{n}.load`、输入功率 `chiller.{n}.power`、冷冻出水 `chiller.{n}.supplyTemp`、冷冻回水 `chiller.{n}.returnTemp`
- 数据更新时间、点位接入数、连接状态（在线/演示）

### 3. 设备详情弹窗（点击任意设备，字段来自设备档案）
- 通用：运行状态、故障状态、控制源 `controlSource`、软故障 `softFault`、控制模式 `controlMode`、强制命令 `forceCommand`、强制频率 `forceFrequency`、频率反馈
- 冷却塔：累计运行 `tower.{n}.hours`
- 冷水机组：累计运行、输入功率、实时负载、冷冻出水、冷冻回水
- 泵类：累计运行
- 集水器：回水压力、回水温度、系统流量；分水器：供水压力、供水温度、系统流量
- 加药装置：冷却回水温度 `loop.cwReturnTemp`、冷却水压力 `loop.cwPressure`
- 补水设备：当前液位、补水压力、出口压力

---

## 二、集中风冷系统页面

### 1. 拓扑图面板（AirCooledPlantSchematic）

**风冷群控公共参数**
- 系统总启停 `air.control.systemEnabled`
- 启动数量 `air.control.outputCount` (台)
- 启动模式 `air.control.startMode`
- 强制数量 `air.control.forceCount` (台)
- 机组顺序 `air.control.startOrder`
- 水泵顺序 `air.control.pumpOrder`

**冷冻水公共参数**
- 供水温度 `air.loop.supplyTemp` (℃)
- 回水温度 `air.loop.returnTemp` (℃)
- 供水压力 `air.loop.supplyPressure` (MPa)
- 回水压力 `air.loop.returnPressure` (MPa)
- 系统流量 `air.loop.flow` (m³/h)
- 供回水温差 `deltaTemp`（由供回水温度计算，℃）

**环境参数**：室外温度 `station.outdoorTemp` (℃)、室外湿度 `station.outdoorHumidity` (%)

**风冷机组（12台）**：运行/故障 `airUnit.{1-12}.running/fault`、累计运行 `airUnit.{n}.hours` (hr)、实时负载 `airUnit.{n}.load` (%)、风机频率 `airUnit.{n}.fanFrequency` (Hz)

**集水器/分水器**：冷冻回水 `air.loop.returnPressure/returnTemp`、冷冻供水 `air.loop.supplyPressure/supplyTemp`

**真空脱气机**：液位 `air.degasser.level` (%)、运行/故障 `air.degasser.running/fault`

**全程水处理器**：运行/故障 `air.treatment.running/fault`

**冷水泵组（3台）**：运行/故障 `airChwPump.{1-3}.running/fault`、频率 `airChwPump.{n}.frequency` (Hz)、累计运行 `airChwPump.{n}.hours` (hr)

**热水泵组（2台）**：运行/故障 `airHotPump.{1-2}.running/fault`、频率 `airHotPump.{n}.frequency` (Hz)、累计运行 `airHotPump.{n}.hours` (hr)

### 2. 侧栏（外壳）
- 活动告警数 `air.station.alarmCount`
- 选中机组详情：实时负载率 `airUnit.{n}.load`、输入功率 `airUnit.{n}.power`、风机频率 `airUnit.{n}.fanFrequency`、累计运行 `airUnit.{n}.hours`
- 数据更新时间、点位接入数、连接状态

---

## 三、分馆风冷系统页面（东会议室 / 2号馆 / 3号馆，三套独立环路）

点位前缀：`distributed.east.*`、`distributed.hall2.*`、`distributed.hall3.*`（以下用 `{hall}` 表示）

### 1. 拓扑图面板（DistributedAirCooledSchematic）

**每馆头部**：系统运行状态 `distributed.{hall}.control.systemEnabled`、自动群控模式 `distributed.{hall}.control.autoMode`

**环路传感器（每馆）**
- 回水压力 `{hall}.loop.returnPressure` (MPa)、回水温度 `{hall}.loop.returnTemp` (℃)
- 供水温度 `{hall}.loop.supplyTemp` (℃)、供水压力 `{hall}.loop.supplyPressure` (MPa)
- 系统流量 `{hall}.loop.flow` (m³/h)

**风冷机组（每馆3台）**：运行/故障 `{hall}.unit.{1-3}.running/fault`、累计运行 `{hall}.unit.{n}.hours` (hr)、实时负载 `{hall}.unit.{n}.load` (%)、风机频率 `{hall}.unit.{n}.fanFrequency` (Hz)

**真空脱气机**：液位 `{hall}.degasser.level` (%)、运行/故障 `{hall}.degasser.running/fault`

**全程水处理**：运行/故障 `{hall}.treatment.running/fault`

**冷水泵（每馆2台）**：运行/故障 `{hall}.pump.{1-2}.running/fault`、频率 `{hall}.pump.{n}.frequency` (Hz)

**补水系统（每馆）**：软化水装置 `{hall}.makeup.softenerRunning`、补水箱液位 `{hall}.makeup.tankLevel` (%)、定压补水泵组 `{hall}.makeup.pumpRunning`、补水压力 `{hall}.makeup.pressure` (MPa)

### 2. 侧栏（外壳）
- 活动告警数 `distributed.station.alarmCount`
- 分馆能耗对比：东会议室功率 `distributed.east.loop.flow`、2号馆功率 `distributed.hall2.loop.flow`、3号馆功率 `distributed.hall3.loop.flow`、综合COP `distributed.station.cop`
- 数据更新时间、点位接入数、连接状态

---

## 四、三个页面共有的动态元素（外壳）

- 连接状态：`bindingStore.state.socketConnected`（显示"数据在线/演示数据"）
- 当前时间 / 日期（实时时钟）
- 数据更新时间 `lastUpdate`
- 点位接入数 `pointCount`
- 选中设备详情弹窗（字段同设备档案，点位实时刷新）
